# 以 chiller_app / ElectricEIR 为主体的研究方案

日期：2026-10-26。

> 后续补充：已读取用户提供的 ASHRAE 原始实验目录，确认其中有完整时序、流量和稳态汇总。最新数据证据、默认机组与实验的比较、实验设计及改进顺序见 [ASHRAE 数据核查与下一步研究](ashrae_research_next_steps.md)。本文关于缺少时间、流量或独立验证量的讨论应按不同观测情境理解，不能再套用于整个原始数据集。原始目录和运行配置均已提供，无须重复发送。

## 当前项目范围

用户明确当前项目主体是 `chiller_app` 中的网页和后端计算，其他代码可能已停用。研究以 `chiller_app/model/electric_eir.py` 为基础。旧 ASHRAE 分类代码和报告仅是历史材料，其准确率与验证问题不应作为当前 ElectricEIR 仿真应用的性能指标。

已经直接读取用户提供的本地 Buildings 13.0.0 源码，包括：

- `Fluid/Chillers/ElectricEIR.mo`
- `Fluid/Chillers/BaseClasses/PartialElectric.mo`
- `Fluid/Chillers/Data/ElectricEIR.mo` 的相关参数与说明
- `Fluid/Interfaces/FourPortHeatMassExchanger.mo` 的相关水侧热容定义
- `Fluid/Chillers/Examples/ElectricEIR.mo`

这些是可读的 Modelica 源文件，本轮按源代码核对，不需要再次对编译程序做逆向工程。当前没有修改模型实现。

## 源码证实的模型定位

ElectricEIR 是 DOE-2.1 / EnergyPlus Electric:EIR 类型的曲线性能模型，结合水侧能量方程和理想出水设定值控制。

- `capFunT`：随冷冻出水和冷却进水温度修正可用冷量。
- `EIRFunT`：随这两个温度修正能耗。
- `EIRFunPLR`：随部分负荷率修正能耗。
- `PartialElectric`：计算负荷率、平均循环比、功率、蒸发和冷凝热量。
- 水侧容积：提供可选的一阶动态响应。

模型输出功率只包含压缩机，不包含水泵和风机。原始模型还支持一些当前 Python 版本没有覆盖的功能，不能由名称相同推断完整等效。

当前这一模型没有显式制冷剂充注量、制冷剂压力、换热器污垢热阻或可校准的换热器 UA。因此，把某个曲线乘以 1.1 只能叫性能扰动假设，不能直接叫“10% 制冷剂欠充”或“某百分比结垢”。

## 一个对后续故障研究重要的限制

当前模型的冷却流量影响冷却出水水温，但不会在固定冷却进水、冷冻侧条件和控制输入时，直接反馈到 EIR 功率曲线。

本轮以默认 McQuay 参数、稳态模式、冷冻进水 13.89°C、冷却进水 26.67°C、冷冻流量 10.35 kg/s、设定温度 8.89°C 做直接计算：

| 冷却流量 | 模型功率 | 模型 COP | 冷却出水 |
|---|---|---|---|
| 19.24 kg/s | 39.2044 kW | 5.5229 | 29.8467°C |
| 9.62 kg/s | 39.2044 kW | 5.5229 | 33.0234°C |

这个结果符合当前方程结构，不能据此宣称模型已经完整表达实际机组在冷却流量下降时的压缩机响应。若要研究流量故障导致的效率变化，需要独立验证过的修正关系或更完整机理模型。若冷却塔等系统使冷却进水温度同时变化，模型也可能通过进水温度表现出功率变化，必须明确边界条件。

## 优先研究方向

建议题目：**稀疏测量条件下 ElectricEIR 冷水机组模型的可辨识性、校准与异常检测研究**。

关键研究问题是：已有正确或近似参考曲线时，少量测量能够校准哪些参数？缺失流量会造成哪些参数耦合？哪些输出可以给出可靠区间？校准后的正常模型能否区分正常工况变化和性能偏离？

选择这一方向能复用当前应用，同时直接对应老师提出的少测点问题。模型移植是研究工具，校准方法、可辨识边界及独立验证才是研究贡献。

## 第一步：完成原始模型对照

项目已有 `tests/reference/ElectricEIRAlignment.mo`、`validate_eir.mos` 和 `compare_eir.py`。后续应取得成功的 OpenModelica 输出，在相同机组参数、物性、流量、初态、设定温度、启停和输入时序下比较 Python 输出。

至少包含正常负荷、部分负荷、低负荷、超出可用冷量、停机重启和温度阶跃。区分事件发生前后的同时间点，报告温度与功率误差。

原始 Modelica 对照验证的是方程移植和求解行为；与测量数据对照验证的是实际设备适用性，两者都应单独报告。

## 第二步：先做可辨识性，再做参数拟合

从一个明确且有依据的参考机组开始，固定大多数性能曲线，只研究少量校正参数，例如一个功率修正因子；随后才逐项增加容量修正或等效流量。

不能同时自由拟合额定冷量、COP、全部曲线系数、两侧流量和动态热容。即使误差很小，这些参数也可能彼此补偿，无法说明估计值接近真实值。

建议在当前模型上做可控制的合成试验：生成真实参数已知的模拟观测，加入明确的测量噪声，逐项隐藏流量、减少测点和样本，再估计参数。利用局部灵敏度、参数相关性、多初值拟合或剖面分析检查参数是否可辨识。

合成真值可验证算法在本模型假设下的表现，但不能代替真实冷机物理验证。额定流量是参考参数，不能未经说明代替现场实际流量。正常调节工况下，设定温度已被满足时，出水温度对某些参数的辨识能力可能很弱，需用实验检查。

## 第三步：参考曲线法与少参数校准

原始 `ElectricEIR.mo` 说明中明确列出：

- 数据充足：最小二乘线性回归。
- 数据不足：Reference Curve Method（参考曲线法）。

源码给出的阅读入口是 Hydeman, M. and K. L. Gillespie (2002), *Tools and Techniques to Calibrate Electric Chiller Component Models*, ASHRAE Transactions, AC-02-9-1。本轮只核对了源码引用及其方法概述，没有阅读全文。

应优先阅读这篇方法，再决定本项目的参考曲线选择、额定信息约束和可调参数。参数目录中 158 组数据不能视为某台 ASHRAE 试验机的已知真实曲线；按测试误差选择参考机组还可能引入测试集泄漏。

## 第四步：有独立观测时做正常基线残差

在健康样本中校准模型，用独立健康样本确定误报阈值，再用隔离的故障样本评估异常检出能力。

功率残差可定义为 `P_measured - P_model`。同时报告工况范围、输入估计误差和参数不确定性。若将流量作为未知参数，不能让每条记录都任意调流量拟合功率，否则可能把故障也解释掉。

没有实测流量或冷量时，可以报告模型预测冷量及其假设与区间，但不能报告实际 COP 估计准确率。已知健康数据不足时，应先验证模型适配性；不是所有真实异常都能靠一个通用参考曲线解释。

## 与老师四条路线的关系

- 近期重点：机理启发的性能模型校准与残差分析，先复用 ElectricEIR。
- 虚拟传感器：在可辨识性和标定条件满足后开发，并寻找独立测量验证。
- 贝叶斯推理：在有可解释、可区分的残差后，用于候选原因定位。
- 仿真与迁移：先明确正常性能扰动和真实故障机理的区别；现阶段没有独立现场目标域。
- PINN：只有在现有约束不足的具体原因和新增信息明确后再考虑，不能解决纯粹的信息不足。

## 接下来最有价值的资料

源码已经足够，暂时不需要用户重复发送上述 `.mo` 文件。后续按优先级确认：

1. 已收到运行参数：当前记录为 McQuay 471.2 kW / COP 5.89。附件没有实际输入行与测量/模拟结果；若要复现那次网页运行，需要这些导出数据。
2. ASHRAE 原始目录已收到并读取，含流量、时间和稳态表；详见本文开头链接的更新报告，不需要重复提供路径。
3. 若存在，RP-1043 目标机组型号、额定冷量、额定 COP、额定流量及厂家性能表：它们决定参考曲线和参数约束。
4. 若已有成功运行，OpenModelica 对照 CSV 及对应 `.mo`、设置；项目现有对照模型本身已经可以读取。

这些资料不是开始模型结构与可辨识性分析的前置阻碍，但会决定能否把结论推进到某台实际机组的性能诊断。
