# 分步实施记录：ElectricEIR 复现、校准与稀疏数据研究

## 第一步：Python 移植与 OpenModelica 对照已完成

使用 OpenModelica 1.27.0、Buildings 13.0.0、Modelica 4.1.0 和本项目默认 McQuay record，执行 `tests/reference/validate_eir.mos`。MSYS 并行构建遇到 Windows `CreateFileMapping` 权限问题；在获批的正常系统权限下再次运行后，动态和稳态模拟均成功。

工况覆盖：部分负荷、180 秒停机、300 秒重启、360 秒低负荷、420 秒高于可用容量的需求、480 秒冷却进水温度阶跃。每 60 秒比较 11 个时点。Modelica 在事件时刻输出精确时刻和 t+ε 的事件前/后记录；比较器按 1e-7 秒容差取匹配组最后一条，也验证设定值、启停和边界温度一致。之前的脚本只按 60 秒过滤而没有正确取事件后记录，导致瞬时功率/COP差异是假对齐，现已修正。

| 模式/输出 | MAE | 最大绝对误差 | 判定容差 |
|---|---:|---:|---:|
| 动态蒸发出水温度 | 2.13e-7 K | 6.08e-7 K | 1e-4 K |
| 动态冷凝出水温度 | 4.51e-7 K | 2.72e-6 K | 1e-4 K |
| 动态功率 | 0.000411 W | 0.003055 W | 1 W |
| 动态蒸发热流 | 0.00155 W | 0.01482 W | 1 W |
| 动态冷凝热流 | 0.00197 W | 0.01787 W | 1 W |
| 动态 COP | 1.34e-8 | 8.48e-8 | 1e-4 |
| 稳态上述六项 | 接近双精度舍入误差 | 最大温度 5.68e-14 K、最大功率 1.24e-9 W | 同上 |

结论：列出的 ElectricEIR 稳态和动态方程在这些已覆盖边界上与独立 Modelica 结果一致。此结论仅适用于该模型、参数、正向水流和给定的工况范围，不代表完整 Buildings 冷机系统或任何目标现场机组均已验证。生成文件见 `artifacts/eir_validation/`，参考 CSV 在 `tests/reference/`。

## 第二步：ElectricEIR 单参数校准与文件级初测

新增 `POST /model/electric-eir/calibrate`。它只拟合一个有界、无截距的功率尺度；在此实现中以 `COP_nominal / scale` 变换参数，从而一致地更新模型功率/冷凝热。接口要求使用者明确声明训练数据健康且稳态；训练工况超出曲线有效温区时默认拒绝，只有显式允许才继续。可给独立验证数据，不能把训练误差称为测试表现。

首轮文件拆分（必须在解释前确认 benchmark 历史可比性）：`normal.xls` 拟合/训练，`normal1.xls` 选回归特征与复杂度，`normal2.xls` 最终保留测试。27 个稳态行来自每份文件。ASHRAE 工作簿温度 °F、流量 US gpm；脚本统一转换后运行。

- 默认 EIR 对 `normal2` 最终测试功率 MAE=14.62 kW、MAPE=26.88%；19/27 工况在默认曲线温度范围外，因此误差包含明显外推，只作适配性警示。
- 只在 `normal.xls` 拟合功率尺度 1.3217 后，`normal2` MAE=6.31 kW、MAPE=12.13%，同样仍有 19/27 温度越界。它不是实际名义 COP 或设备真实性能曲线的独立识别。
- 比较低阶温度统计模型时，验证文件选择了 4 个基本量的二次模型，具有约 14 个二次展开项；最终测试 `normal2` MAE=0.36 kW。它可能利用非常规则的设计试验点和测量设定信息，复杂度相对每文件27点仍高，不得据此宣称更好的可解释物理替代。
- 两参数水侧灰箱 `P=b0+b1*Qe+b2*Qe*(TCI-TEO)` 用实测蒸发流量计算 Qe，验证 MAE=1.97 kW、最终测试 MAE=1.97 kW。它参数少且有物理量，但要求有流量计；这不是无流量计现场的解法。

因此下一轮应冻结这些结果，检查性能能否跨更多独立正常文件、负荷和日期保持；同时降低统计模型自由度、检验传感器噪声与组别变化。不得再从 normal2 选结构。

## 第三步：正常参考工况上的流量隐藏实验（探索性）

在 `normal1.xls` 完整序列上，以 normal.xls 的已冻结功率尺度为参考，对照被隐藏的真实 FWE/FWC。虚拟冷冻侧流量使用测得 TEI、TEO、TCI、设定值、功率反解；虚拟冷却侧流量使用 EIR 冷凝热和测得 TCO−TCI。流量是唯一评价真值；功率已参与反演，因此不拿功率重构残差作为异常检测成绩。只纳入 1,448 个落在所选默认曲线温区内的基础清洗点；另有 3,663 行越界点不在结论范围内。这次清洗前时间戳去重 1 行；不能将模型适用温区排除误称为数据去重。

在完整保留点上，蒸发流量 MAE=3.56 kg/s、MAPE=26.35%、成功覆盖 99.86%；冷凝侧若只按 ΔT>0 统计，MAPE=22.56%，但 MAE/RMSE 被低温差放大。限制冷凝温差 ΔT≥1°C 后，1,437/1,448 点（99.24%）的 MAE=2.50 kg/s、MAPE=14.85%。

1/5/15 分钟抽样后，蒸发侧 MAPE 约 25–27%，冷凝侧若限定 ΔT≥1°C，MAPE 约 11–15%；无效覆盖率增加。当前脚本的抽样是固定相位保留点，不是窗口平均，也没有加手抄噪声。上述结果只是一份正常 benchmark 的探索性可观测性试验，且使用温区筛选和实测功率反演；不能声称已解决现场流量计缺失，也不能代表故障状态或现场泛化。

核心警示：隐藏的流量估计同时依赖健康 EIR、实测出水温、功率、物性和温差；故障可能破坏这些假设，温差小会让冷凝侧反演病态。因此现场模型需允许“不足以反演”，并报区间、温差条件和适用范围。

## 第四步：低阶可解释替代模型仍在验证阶段

当前已比较 EIR 单参数校准、低阶温度回归和需要蒸发流量的水侧两参数灰箱。低阶温度回归虽然测试误差较低，但二次展开参数相对于27个训练点过多，不宜直接作为交付模型。更严格的候选应缩减到少数物理组合（例如温升/温差与冷却进水温度），使用训练组拟合、验证组确定复杂度、最终文件只作一次评估，并报告系数稳定性、观测噪声敏感性和预测区间。

若部署确实没有两侧流量，现场可用模型需严格只用可抄测字段；当前灰箱方程因含实测流量不能满足此部署场景。接下来优先测试温度/设定值/功率组合在完全隐藏流量下的预测与异常可辨识边界，并将虚拟流量作为单独目标，不把同一观测循环用作输入又用作成功证据。

另加了一个无流量输入的线性候选：`P = b0 + b1*TEO + b2*TCI + b3*(TEI-TEO)`，用 `normal.xls` 拟合、`normal1.xls` 检查后冻结，`normal2.xls` 测试功率 MAE=2.05 kW、MAPE=3.72%。依靠低阶温度统计关系已取得与需要流量的两参数灰箱（MAE=1.97 kW）相近的结果，但这仅是三份正常 benchmark 间的初步迁移，未验证异常、其他负荷范围或现场人工误差。

### 正常模型对注入故障工况的探索性残差检查

新增 `research/ashrae_fault_residual_test.py`：阈值用 `normal1` 的稀疏线性模型绝对功率残差第95百分位（4.86 kW），在保留的 `normal2` 健康组和四个单故障稳态文件上报告检出比例。

| 保留文件 | 实验条件 | 稀疏线性异常残差检出比例 | 功率残差中位数绝对值 |
|---|---|---:|---:|
| `normal2.xls` | 健康最终测试 | 3.7% | 1.92 kW |
| `cf12.xls` | 冷凝器堵管20/164 | 0% | 1.66 kW |
| `fwc20.xls` | 冷凝水流量降20% | 22.2% | 1.44 kW |
| `fwe20.xls` | 冷冻水流量降20% | 77.8% | 7.44 kW |
| `rl20.xls` | 制冷剂充注减少20% | 0% | 1.98 kW |

这批结果提示：目前无流量模型对蒸发侧流量降低有异常信号，但对 cf12 和 rl20 基本没有区分力；冷凝侧降流的检出也弱。它不能诊断故障源，更不证明在不同实验日期/程序下有可靠灵敏度；当前每类仅一个严重度文件、27 个稳态点。后续应使用多严重度文件并按负荷/温度共同工况匹配健康参考，按实验文件计算置信区间和误报/检出率。没有故障发生时刻，不算检测延迟。

这也给出研究方向的具体化建议：聚焦“无流量测点时，温度和功率残差对不同冷机故障的可辨识边界”，特别讨论为什么结垢/充注变化在水侧输出上可能与健康工况重叠、何时必须增加流量或制冷剂压力测点。不要把异常检测扩写成保证故障定位。

## 重跑方法与产物

- Modelica：在 `tests/reference` 执行 `F:\modelica\bin\omc.exe -n=1 validate_eir.mos`。当前 normal-privilege 会话已成功生成 CSV。
- 对照：在项目根目录执行 `F:\Anaconda\envs\modelica\python.exe tests\reference\compare_eir.py`。
- 文件级稳态对比：`research\ashrae_model_comparison.py <ASHRAE目录> --output artifacts\ashrae_model_comparison.json`。
- 流量隐藏实验：`research\ashrae_sparse_observability.py <ASHRAE目录> --output artifacts\ashrae_sparse_observability.json`。
- 最终回归：`F:\Anaconda\envs\modelica\python.exe -m pytest tests -q -p no:cacheprovider`，41 项通过。

下阶段仍属当前第四步：先扩展到多个独立健康文件并确认数据字典/工况历史，再设计可用字段最少、参数可辨识的现场模型。上述单文件对比尚不足以确定最终部署模型。
